1.THE AIR HANDLING SYSTEMS SHALL BE CONTROLLED BY THE BUILDING DDC SYSTEM.  ACTUATORS AND OPERATORS SHALL BE ELECTRONIC.

2.THE AIR HANDLING SYSTEM SHALL INCLUDE TIME OF DAY CONTROL SEQUENCE. THE INITIAL START/STOP SCHEDULE SHALL BE COORDINATED WITH THE BUILDING OPERATOR.

3.ECONOMIZER OPERATION: THE AIR HANDLING UNIT SHALL OPERATE IN HEATING,VENTILATION, COOLING, AND SAFETY MODES AS FOLLOWS (ALL SET POINTS AND SETTINGS SHALL BE ADJUSTABLE)

3.1.THE SUPPLY AIR TEMPERATURE IS CONTROLLED BASED ON THE DISCHARGE AIR DUCT TEMPERATURE SENSOR SET AT 55°F. (ADJ)THE PRE-HEAT, AND COOLING COIL SHALL MODULATE WITHOUT OVERLAP TO MAINTAIN SETPOINT TEMPERATURE.
3.2.WHEN THE OUTSIDE ENTHALPY IS BELOW THE RETURN AIR ENTHALPY, MIXED AIR ECONOMIZER DAMPERS MODULATE IN SEQUENCE WITHOUT OVERLAP TO MAINTAIN THE SUPPLY TEMPERATURE SET POINT (ADJ). THE ECONOMIZER MIXING DAMPERS RAMP OPEN SLOWLY TO MINIMIZE OVERSHOOTING.
3.3.WHEN THE OUTSIDE AIR ENTHALPY IS ABOVE THE RETURN AIR ENTHALPY, THE ECONOMIZER OSA DAMPERS SHALL CLOSE. MINIMUM OSA DAMPER SHALL MAINTAIN MINIMUM OUTSIDE AIR VALUES (REFER TO AIR HANDLING UNITS SCHEDULES FOR MIN/MAX OUTSIDE AIR VALUES)
3.4.THE DDC SYSTEM SHALL SEND A SUPPLY AIR TEMPERATURE RESET SIGNAL TO UNIT CONTROLS. THE SUPPLY AIR TEMPERATURE SHALL BE RESET UPWARDS FROM 55°F (UP TO A MAXIMUM OF 65°F). (ADJ) DISCHARGE TEMPERATURE SHALL BE RESET BY THE ZONE REQUIRING THE MOST COOLING. AS THE COOLEST ZONE TEMPERATURE DROPS FROM SET POINT TO 2 DEGREES F BELOW SETPOINT THE DISCHARGE AIR TEMPERATURE SETPOINT SHALL BE RESET UPWARDS FROM 55 DEGREES TO 65 DEGREES. RESET SHALL BE OVERRIDEN TO 55F  DEGREES WHEN RETURN BUILDING HUMIDITY RISES ABOVE 55F DEWPOINT. 
3.5.WHEN THE SYSTEM IS PLACED IN THE OFF POSITION, THE OUTSIDE AIR, RELIEF AIR ECONOMIZER DAMPER . , HEATING AND COOLING CONTROL VALVES SHALL MODULATE TO THE CLOSED POSITION.  MIXED AIR DAMPER SHALL MODULATE OPEN. 

4.SUPPLY DUCT PRESSURIZATION CONTROL:
4.1.THE SUPPLY FAN VFD WILL MODULATE AS NECESSARY TO MAINTIN THE SUPPLY AIR STATIC PRESSURE AT THE STATIC PRESSURE SETPOINT. THE STATIC PRESSURE SET POINT SHALL BE RESET BETWEEN 0.75 IN WC AND 1 IN WC (ADJUSTABLE)TO MAINTAIN THE MAXIMUM ZONE DAMPER POSITION BETWEEN 80% AND 99% OPEN. EACH ZONE SERVED BY THE AIR HANDLER SHALL BE EVALUATED TO FIND THE MAXIMUM DAMPER POSITION. 
4.2.UPON INITIAL STARTUP OF THE AIR HANDLING SYSTEM THE SUPPLY FAN SPEED SHALL SLOWLY RAMP UP TO MAINTAIN THE STATIC PRESSURE SET POINT. UPON SHUTDOWN OF THE AIR HANDLING SYSTEM THE SUPPLY FAN VARIABLE FREQUENCY DRIVES ARE STOPPED AND THE SPEED CONTROL SIGNAL SHALL MODULATE TO ZERO SPEED.

5.THE SYSTEM SHALL OPERATE DURING NIGHT SETBACK  MODE AS FOLLOWS:
5.1.THE SYSTEM IS CONTROLLED USING THE NIGHT SET BACK POINTS. THE CONTROLLER MAY RESET TO THE OCCUPIED MODE FOR A PREDETERMINED TIME PERIOD UPON A SIGNAL FROM THE CONTROL SYSTEM OR MANUALLY AT THE ROOM SENSOR. NIGHT SET BACK SHALL BE ACTIVATED UPON SIGNAL FROM ANY VAV ZONES.
5.2.IN ADDITION, DURING NIGHT SETBACK  HOURS, SYSTEM SHALL BE RE-STARTED WHENEVER THE SPACE TEMPERATURE RISES/FALLS ABOVE/BELOW THE "NIGHT" TEMPERATURE SET POINT OF 85°F IN THE SUMMER AND 55°F IN THE WINTER. UNIT SHALL OPERATE FOR MINIMUM 60 MINUTES IF CALL FOR START UP. 
5.3.DURING NIGHT SETBACK MODE, OUTSIDE AIR DAMPER SHALL BE CLOSED WHEN OUTSIDE ENTHALPY IS ABOVE THE RETURN AIR ENTHALPY.

6.THE SYSTEM SHALL OPERATE DURING UNOCCUPIED  MODE  AS FOLLOWS:
6.1.UNIT SHALL DE-ENERGIZE  AND ALL DAMPERS SHALL BE POSITIONED TO THE NORMAL POSITION. 
6.2.UNIT SHALL RESTART AND OPERATE IN THE NIGHT SETBACK MODE WHEN THE SPACE TEMPERATURE RISES/FALLS ABOVE THE NIGHT SETBACK SET POINTS. REFER TO NIGHT SETBACK MODE FOR SEQUENCE. 

6.3.DURING UNOCCUPIED MODE OUTSIDE AIR DAMPER SHALL BE CLOSED.

7.OPTIMUM START: THE DDC SYSTEM SHALL MONITOR AND TRACK TEMPERATURES AND START UP TIME TO PROVIDE A OPTIMUM START SEQUENCE TO MAINTAIN SPACE TEMPERATURE SETPOINT AT STARTUP.

8.MORNING WARMUP: THE OUTSIDE AIR AND RELIEF AIR DAMPERS SHALL CLOSE. THE VAVS SHALL GO TO HEATING CFM. THE PREHEAT COIL SHALL OPERATE AS REQUIRED TO MAINTAIN THE PREHEAT LEAVING COIL TEMPERATURE.  THE  VAV REHEAT COILS  SHALL MODULATE TO OBTAIN THE SPACE SETPOINT TEMPERATURE. THE UNIT SHALL RETURN TO OCCUPIED MODE UPON SPACE TEMPERATURE SETPOINT BEING ACHIEVED.  INDIVIDUAL ZONES REHEAT COILS SHALL CLOSE TO PREVENT OVERHEATING

9.MORNING COOL DOWN: THE OUTSIDE AIR AND RELIEF AIR DAMPERS SHALL CLOSE. THE VAVS SHALL GO TO FULL COOLING CFM. THE COOLING COIL SHALL MODULATE TO OBTAIN THE SPACE SETPOINT TEMPERATURE. THE UNIT SHALL RETURN TO OCCUPIED MODE UPON THE SPACE SET POINT BEING ACHIEVED.  INDIVIDUAL ZONE REHEAT COILS SHALL MODULATE OPEN TO PREVENT OVERCOOLING

10.BUILDING PRESSURIZATION AND FAN TRACKING: THE AIR FLOW OF THE SUPPLY AND RETURN AIR FANS SHALL BE MONITORED BY THE DDC SYSTEM. THE RETURN AIR FAN VFD SHALL BE CONTROLLED BY THE DDC SYSTEM TO TRACK THE SUPPLY AIR AND RETURN AIR QUANTITIES. THE RETURN FAN VFD SHALL MODULATE TO MAINTAIN THE REQUIRED RETURN AIRFLOW AT THE RETURN AIRFLOW SETPOINT, CALCULATED AS THE DIFFERENCE BETWEEN THE SUPPLY AIRFLOW, EXHAUST AIRFLOW AND THE CFM DIFFERENTIAL REQUIRED. FINAL OFFSET VALUES SHALL BE BASED ON FINAL TAB AIRFLOW VALUES.  

11.MIXED AIR PLENUM PRESSURE OVERRIDE: THE MIXED AIR NEGATIVE PRESSURE SETPOINT SHALL BE DETERMINED AT FINAL TAB WHEN SUPPLY FAN AT MINIMUM CFM, OUTSIDE AIR IS AT MINIMUM CFM AND RETURN FAN SET TO MAINTAIN POSITIVE BUILDING PRESSURE.  IF THE MIXED AIR PRESSURE INCREASES FROM THE NEGATIVE SETPOINT THE RETURN FAN CONTROL SHALL OVERRIDE AND  RETURN FAN SHALL SLOW AS REQUIRED TO MAINTAIN THE NEGATIVE PRESSURE SET POINT.  FAN SPEED SHALL ADJUST AS REQUIRED TO ACCOUNT FOR EXHAUST FAN CFM QUANITY ASSOCIATED WITH AIR HANDLER. REFER TO EXHAUST FAN AHU/EF MATRIX.

12.DEMAND CONTROL VENTILATION (AH-1,8&9 ONLY): IF THE CRITICAL ZONE RISES ABOVE 700 PPM THE MINIMUM OUTSIDE AIR CFM SETPOINT WILL BE RESET BASED ON THE WORST CASE ZONE CO2 LEVEL. A PID LOOP WILL MAINTAIN THE CO2 LEVEL AT BELOW 700 PPM (ADJ) SETPOINT BY RESETTING THE OUTSIDE AIR MINIMUM CFM SETPOINT BETWEEN THE "UPPER" MINIMUM  INDICATED ON THE SCHEDULES AND "LOWER" MINIMUM CFM SETPOINTS. THE "LOWER" CFM MINIMUM CFM SETOINT WILL BE EQUAL TO THE GREATER OF THE FOLLOWING VALUES:

	     1. THE BUILDING COMPONENT OUTDOOR AIRFLOW 		         RATE OF 2,200 CFM (AH-1), 1,360 CFM (AH-8), AND
	         2,350 CFM (AH-9).

	     2. THE EXHAUST FAN MAKEUP CFM PLUS THE CFM 		         DIFFERENTIAL AS DETERMINED DURING TEST AND 		         BALANCE		
	    



13.FREEZE PROTECTION: 
13.1.UNIT ON: IF THE FREEZE THERMOSTAT INDICATES A LOW LIMIT CONDITION (36F) THE PREHEAT COIL SHALL MODULATE OPEN UNTIL TEMPERATURE RISES ABOVE LOW LIMIT CONDITION. IF TEMPERATURE CONTINUES TO DROP BELOW THE  LOW LIMIT CONDITION THE OUTSIDE AIR AND RELIEF AIR DAMPERS SHALL CLOSE AND MIXED AIR DAMPER SHALL OPEN TO 100% FOR FREEZE PROTECTION.
13.2.UNIT OFF: IF THE FREEZE THERMOSTAT INDICATES A LOW LIMIT CONDITION (36F) . THE OUTSIDE AIR AND RELIEF AIR DAMPERS SHALL REMAIN CLOSED. THE PREHEAT COIL SHALL MODULATE OPEN UNTIL TEMPERATURE RISES ABOVE LOW LIMIT CONDITION.  

14.SYSTEM SAFETY: ANY OF THE FOLLOWING CONDITIONS SHALL RESULT IN DEACTIVATION OF THE AIR HANDLING UNITS; DISCHARGE AIR HIGH STATIC CUTOUT, LOW LIMIT STATIC PRESSURE CUTOUT, LOW LIMIT TEMPERATURE READING,  SMOKE DETECTOR IN THE SUPPLY AIR STREAM, SMOKE DAMPER SHUT, SUPPLY/RETURN FAN VFD FAULT ALARM, AND ATFP ALARM SIGNAL. THE DDC SYSTEM SHALL USE THE VFD CURRENT SENSOR TO MONITOR THE STATUS OF THE SUPPLY AND RETURN AIR FAN AND GENERATE ALARM CONDITION WHEN EITHER OF THE SENSORS INDICATE A FAN FAILURE WHILE THE UNITS ARE COMMANDED ON.  THE ALARM CONDITION SHALL BE INDICATED REGARDLESS OF WHETHER THE FAN MOTOR HAS FAILED OR NOT. THE SYSTEM SHALL NOTIFY THE OPERATOR AUTOMATICALLY.

15.FILTERS: THE PRESSURE LOSS THROUGH THE FILTERS SHALL BE MONITORED AT THE DDC SYSTEM AND AN ALARM SHALL BE GENERATED WHEN THE PRESSURE LOSS EXCEEDS THE ALLOWABLE FILTER PRESSURE LOSS.
